# 电力系统元件特性和数学模型
## 目录
- 零、交流电路中的功率
    - 单相正弦交流电路的功率
        - 即时功率
        - 平均功率
    - 三相正弦交流电路的功率
        - 三相有功功率
        - 三相无功功率
        - 复功率
    - 电功率与电能量的关系
- 一、电力线路的分类和结构特点
    - 电力线路的分类和结构特点
        - 架空线路
        - 电力电缆线路
    - 电力线路的电磁现象
        - 线路的热效应(R)
        - 线路的磁效应(X)
        - 线路的电效应(B)
        - 线路的电晕和漏电现象(G)
    - 线路方程及等值电路
        - 分布式
        - 集中式
    - 电路自然功率
- 二、电力变压器的参数和等值模型
    - 变压器功率模型
        - 功率关系
        - 两种节点
        - 约束模型
    - 双绕组变压器等值电路
        - 等值电路
        - 参数计算
            - 变压器铭牌数据
            - 短路试验测量变压器电阻和电抗
            - 空载试验测量变压器电导和电纳
            - 变压器变比
    - 三绕组变压器等值电路
        - 等值电路
        - 三类额定容量
        - 三类变压器的参数
- 三、负载运行特性和数学模型
    - 负载的基本概念和分类
        - 电力系统的负载
            - 用电设备
            - 负荷分类
            - 负荷组成
    - 负荷的表示方法(不重要)
        - 负荷功率
        - 负荷曲线
            - 日负荷曲线
            - 年最大负荷曲线
            - 年持续负荷曲线
    - 负荷特性与负荷模型
        - 负载特性
- 四、标幺值
## 零、交流电路中的功率
### 单相正弦交流电路的功率
#### 即时功率
- $u(t)=U_m\cos(\omega t)$
- $i(t)=I_m\cos(\omega t-\alpha)$
    - $p(t)=U_m I_m\cos(\omega t)\cos(\omega t-\alpha)$
    - $p(t)=\frac{1}{2}U_m I_m[1+\cos(2\omega t)]\cos\alpha+\frac{1}{2}U_m I_m\sin(2\omega t)\sin\alpha$
        - 有功功率:$\frac{1}{2}U_m I_m[1+\cos(2\omega t)]\cos\alpha$
        - 无功功率:$\frac{1}{2}U_m I_m\sin(2\omega t)\sin\alpha$
#### 平均功率
> 即时功率在 $T$ 上积分再除以 $T$
- 有功功率:$\frac{1}{2}U_m I_m\cos\alpha$
- 无功功率:$\frac{1}{2}U_m I_m\sin\alpha$
- 复功率:$S^2=P^2+Q^2$
#### 无功功率对用电产生的影响(P20)
### 三相正弦交流电路的功率
#### 三相有功功率
1. 三相有功即时功率
- $P_{3\phi}(t)=P_a(t)+P_b(t)+P_c(t)$
    - $P_{3\phi}(t)=3U_p I_p\cos\alpha$
2. 平均功率
- $P_{3\phi}=\sqrt{3}U_L I_L\cos\alpha$
#### 三相无功功率
$Q=3U_p I_p\sin\alpha=\sqrt{3}U_L I_L\sin\alpha$
#### 复功率
$S=\sqrt{3}U_L I_L\angle\alpha$
### 电功率与电能量的关系
功率与能量的关系
## 一、电力线路的分类和结构特点
### 电力线路的分类和结构特点
1. 分类
    - 架空线路
    - 电缆线路
#### 架空线路
> 高架电路
- 组成:
    1. 导线
        - 传导电流，输送电能
        1. 多股线绞合
        2. 扩径导线
        3. 分裂导线
    2. 避雷线(架空地线)
        - 将雷电吸引到自己身上，保护架空导线免受雷电损坏
    3. 绝缘子
        - 使导线和杆塔之间保持足够的间距，保证两者之间的绝缘
    4. 杆塔
        - 将导线举升到空中，保持导线与地面之间，相与相导线之间的安全距离
    5. 金属
        - 固定导线绝缘子等金属部件
- 优缺点
    1. 优点:成本低，建设周期短
    2. 缺点:线路易损坏，运行可靠性低
#### 电力电缆线路
1. 组成
    - 线芯
        - 多股铜绞线组成
    - 绝缘层
        - 用来使导体与导体间/导体与绝缘层之间绝缘
    - 保护覆盖层
        - 保护绝缘层
2. 优缺点
    - 优点:供电安全，运行可靠
    - 缺点:成本高，维修困难
### 电力线路的电磁现象
- 普通导线
- 分裂导线
#### 1. 线路的热效应(R)
- 电流越大，发热越厉害，消耗有功功率
    - 电阻
        - $r=\rho/S$
        - 温度修正:$r=r_{20}[1+\alpha(t-20)]$
#### 2. 线路的磁效应(X)
- 电流越大，磁场越强
    - 电抗
        - 单根导线计算公式
            - $x=0.1445\lg\frac{D_m}{r}+0.0157$
        - 分裂导线计算公式
            - $r_{eq}=\sqrt[n]{r\prod_{i=1}^{n-1}d_i}$，2 分裂 $\sqrt{rd}$，3 分裂 $\sqrt[3]{rd^2}$
#### 3. 线路的电效应(B)
- 电压越高，位移电流越大
    - 电纳
        - 公式:$b=\frac{7.58}{\lg(D_m/r)}$
        - 分裂导线优缺点
            - 优点:降低电抗，有效防止电晕外漏，降低线损
            - 缺点:增加电纳
#### 4. 线路的电晕和漏电现象(G) 
- 电压越高，泄露越明显
    - 电导
        - 公式:$G=\frac{P_{\text{电晕}}}{U^2}$
        - 电晕临界电压:$U=E_0 r\ln\frac{D_m}{r}$
### 线路方程及等值电路
#### 分布式
- 来回两条路
    - 各自有一个 $z$
    - 两者之间互相有一个 $y$

![分布参数等值电路](/img/electrical/distributed-line.svg)

-  线路方程
    线路每相等值参数沿线路均匀分布
    - $\frac{\mathrm{d}U}{\mathrm{d}x}=zI$
    - $\frac{\mathrm{d}I}{\mathrm{d}x}=yU$
    1. $U_x$
    2. $I_x$
    3. 特征阻抗
        $Z_c=\sqrt{z/y}$
    4. 传播系数
        $\gamma=\sqrt{zy}$
#### 集中式
将每个参数集串并联等效为一组 $\{r,x,b,g\}$
1. 短线路($<100\,\mathrm{km}$)
    - 忽略电导电纳
    - 阻抗:$Z=R+jX=(r+jx)l$
2. 中等长度线路($100<l<300\,\mathrm{km}$)
    - Π 型/T 型等效电路(T 型不重要)  
3. 长线路
    - T 型等效电路(细分各段，算出每段的 $z,y$，然后积分)

![短线路、中等长度线路 Π 型、长线路 T 型等值电路](/img/electrical/line-equivalent.svg)

### 电路自然功率
> 电导忽略不计，认为线路上没有有功损耗
- 特性阻抗:$Z_c=\sqrt{z/y}$
- 传播系数:$\gamma=\sqrt{zy}$
- 自然功率(当加额定电压时):$P_{nat}=\dfrac{U_N^2}{Z_c}$
## 二、电力变压器的参数和等值模型
### 变压器功率模型
#### 功率关系(暂时不推导)
#### 两种节点
- PQ:该节点使得 $P,Q$ 达到预设值
- PV:该节点使得 $P,V$ 达到预设值
#### 约束模型(原书上2.4，P39)
- 根据功率关系图形推导(那几个约束)(看一遍，背会)
1. 发电机有功出力满足原动机出力约束
2. 电枢电流限制
3. 励磁绕组温升约束
4. 其他约束
### 双绕组变压器等值电路
#### 等值电路
1. T型等值电路(电机学模型)
    - 该模型，一次侧阻抗+励磁阻抗+二次侧阻抗
2. 一型等值电路(短路模型)
3. t型等值电路(电分模型)
    - 该模型：变压器四参数
> Π型模型
把变压器等效为一个阻抗+左右两个导纳

![双绕组变压器 Π 型等值电路](/img/electrical/transformer-2w.svg)

#### 参数计算
##### 变压器铭牌数据
1. 额定容量 $S_N$
2. 额定电压 $U_N$
3. 短路损耗 $P_K$
4. 短路电压百分比 $U_k\%$
5. 空载损耗 $P_0$
6. 空载电流百分比 $I_0\%$
##### 短路试验测量变压器电阻和电抗
1. 方法:低压侧三相短接，高压侧接三相电压
2. 公式:
    1. $R_T=\frac{P_k U_N^2}{1000S_N^2}$
    2. $X_T=\frac{U_k\% U_N^2}{100S_N}$
##### 空载试验测量变压器电导和电纳
1. 方法:在低压侧加三相额定电压，高压侧开路
2. 公式:
    1. $G_T=\frac{P_0}{1000U_N^2}$
    2. $B_T=\frac{I_0\% S_N}{100U_N^2}$
##### 变压器变比
1. Yy/Dd:$k=\frac{N_1}{N_2}$
2. Yd:$k=\sqrt{3}\frac{N_1}{N_2}$
### 三绕组变压器等值电路
#### 等值电路

![三绕组变压器等值电路](/img/electrical/transformer-3w.svg)

#### 三类额定容量
1. 100/100/100
    - 三侧绕组的额定容量都等于变压器的额定容量
2. 100/100/50
    - 第三侧绕组导线截面减少一半，对应额定电流也减少一半
3. 100/50/100
    - 第二侧绕组导体截面减少一半，对应额定电流也减少一半
#### 三类变压器的参数
> 各个支路各自做短路/断路实验
1. 电阻
    - 功率:$P_a=\frac{1}{2}(P_{a-b}+P_{a-c}-P_{b-c})$ 
    - $R_T=\frac{P_k U_N^2}{1000S_N^2}$
2. 电抗
    - 公式
        - $U_a\%=\frac{1}{2}(U_{a-b}\%+U_{a-c}\%-U_{b-c}\%)$
        - $X_T=\frac{U_k\% U_N^2}{100S_N}$
    - 电抗为负的情景分析
        - 升压结构:中压内，低压中，高压外
        - 降压结构:低压内，中压中，高压外
            - 考虑绝缘问题，高压必须在外
            - 升压时:能量由低压流向高压和中压，所以低压中，便于能量传递
            - 降压时:能量由高压和中压流向低压，所以中压中，便于能量传递
## 三、负载运行特性和数学模型
### 负载的基本概念和分类
#### 电力系统的负载
> 电力负载指的是电力系统某一时刻各类用电设备消耗有功功率之和
##### 1. 用电设备
- 异步电动机
- 同步电动机
- 电热装置
- 整流装置
- 照明装置
##### 2. 负荷分类
- 工业负荷
- 农业负荷
- 交通运输负荷
- 市政及生活用电
##### 3. 负荷组成
- 发电负荷
    - 厂用电负荷
    - 供电负荷
        - 综合用电负荷
        - 线路损失负荷
### 负荷的表示方法(不重要)
#### 负荷功率
用复功率/电流表示
- 计算方法
#### 负荷曲线
- 负荷随时间变化的曲线
- 分类:
    - 按功率性质
    - 按时间长度
    - 按计量对象
##### 1. 日负荷曲线
- 日用电量
    - 功率对时间求24小时积分 $\int_0^{24}P\,\mathrm{d}t$
- 日平均负荷
    - 功率对时间求24小时积分/24，即 $\frac{1}{24}\int_0^{24}P\,\mathrm{d}t$
- 负荷率
    - 日平均负荷/最大负荷，即 $P_{av}/P_{max}$
- 最小负荷系数
    - 最小负荷/最大负荷，即 $P_{min}/P_{max}$
##### 2. 年最大负荷曲线
> 一年内每月/每日最大有功功率的变化情况
- 作用
    - 安排发电设备检修计划
    - 为扩容提供依据
##### 3. 年持续负荷曲线
> 按一年中系统负荷值数值大小及其连续小时数排序而成
- 作用
    - 安排发电计划
    - 进行可靠性评估
### 负荷特性与负荷模型
#### 负载特性
> 综合负载的功率随着系统运行参数变化的关系
- 动态特性:电压和频率急剧变化时，负载功率随时间的变化情况
- 静态特性:稳态下负载功率和电压频率之间的关系
## 四、标幺值
